
> wbc-delta-sigma@2.7.1 test
> node --test 'tests/*.test.js'

▶ Calculation Engine — Percentage Computation (SYS-040 to SYS-045)
  ✔ VV-CALC-001: All zeros returns 0.00 for every cell (SYS-042, HA-021) (0.449417ms)
  ✔ VV-CALC-002: Single cell counted = 100.00% (SYS-040) (0.069458ms)
  ✔ VV-CALC-003: Two equal cells = 50.00% each (0.067667ms)
  ✔ VV-CALC-004: Fourteen equal cells = 7.142857...% raw (0.111708ms)
  ✔ VV-CALC-005: One dominant cell 95/5 (0.057ms)
  ✔ VV-CALC-008: Acute leukemia pattern — 45% blasts (0.047625ms)
  ✔ VV-CALC-014: Maximum capacity (9999 cells) computes without degradation (SYS-P04) (0.057459ms)
  ✔ Non-numeric and missing values do not corrupt the total (0.060167ms)
✔ Calculation Engine — Percentage Computation (SYS-040 to SYS-045) (1.568167ms)
▶ Calculation Engine — Sum to 100% (URS-034, SYS-044, HA-022)
  ✔ VV-CALC-011: Repeating thirds sum to exactly 100.00 at 2 dp (0.281ms)
  ✔ VV-CALC-012: Repeating sixths sum to exactly 100.00 at 2 dp (0.095125ms)
  ✔ VV-CALC-016: Fourteen equal cells sum to exactly 100.00 at 2 dp (0.068375ms)
  ✔ VV-CALC-017: Integer output percentages sum to exactly 100 (0.198ms)
  ✔ VV-CALC-018: Zero total produces all zeros, not a forced 100 (0.347875ms)
  ✔ VV-CALC-019: No category deviates from its true percentage by more than one unit of the last decimal place (0.48625ms)
  ✔ VV-CALC-020: Property — 2000 randomized differentials always sum to exactly 100 (27.049625ms)
  ✔ VV-CALC-021: Adjustment is deterministic for identical input (0.491ms)
✔ Calculation Engine — Sum to 100% (URS-034, SYS-044, HA-022) (29.410792ms)
▶ Calculation Engine — Hostile and Degenerate Input
  ✔ VV-CALC-024: A persisted negative count cannot produce a negative percentage (0.1295ms)
  ✔ VV-CALC-025: sanitizeCounts coerces to non-negative integers and drops unknown types (0.054917ms)
  ✔ VV-CALC-026: A single counted category is 100% at every precision (0.041417ms)
  ✔ VV-CALC-027: Extreme ratios still sum to exactly 100 (0.042958ms)
  ✔ VV-CALC-028: getTotal ignores negative and non-finite entries (0.032666ms)
✔ Calculation Engine — Hostile and Degenerate Input (0.374083ms)
▶ Calculation Engine — Display Formatting (URS-032, SYS-041)
  ✔ VV-CALC-022: Percentages render at 2 decimal places (0.061375ms)
  ✔ VV-CALC-023: Low-percentage categories retain 2 dp resolution (0.034334ms)
✔ Calculation Engine — Display Formatting (URS-032, SYS-041) (0.131291ms)
▶ Calculation Engine — Increment / Decrement (SYS-031 to SYS-033)
  ✔ VV-INC-001: Increment adds exactly one (0.042ms)
  ✔ VV-INC-005: Decrement never goes below zero (HA-013) (0.029083ms)
  ✔ VV-INC-006: Sequence of increments and undos yields the arithmetic result (0.032958ms)
✔ Calculation Engine — Increment / Decrement (SYS-031 to SYS-033) (0.150292ms)
▶ Calculation Engine — M:E Ratio (SYS-046, SYS-047, HA-070, HA-072)
  ✔ VV-ME-001: Standard myeloid/erythroid ratio (0.07925ms)
  ✔ VV-ME-002: Ratio honours the configured precision (0.045917ms)
  ✔ VV-ME-003: Zero denominator yields N/A, never a division error (HA-072) (0.034833ms)
  ✔ VV-ME-004: Zero numerator over a positive denominator is 0.0:1 (0.028458ms)
  ✔ VV-ME-005: Absent formula returns null so no ratio row is rendered (0.03ms)
  ✔ VV-ME-006: Every numerator member contributes to the ratio (0.044958ms)
✔ Calculation Engine — M:E Ratio (SYS-046, SYS-047, HA-070, HA-072) (0.329292ms)
▶ Calculation Engine — Absolute Counts (URS-036)
  ✔ VV-ABS-001: Absolute count is WBC x percentage / 100 (0.044917ms)
  ✔ VV-ABS-002: Non-positive or non-numeric WBC yields null, not NaN (0.042458ms)
✔ Calculation Engine — Absolute Counts (URS-036) (0.116458ms)
▶ Calculation Engine — Low Count Advisory (URS-041, SYS-053)
  ✔ VV-LOW-001: Below-target count produces a non-blocking note (0.171375ms)
  ✔ VV-LOW-002: Reaching the target produces no note (0.027375ms)
  ✔ VV-LOW-003: Missing or invalid target produces no note (0.03ms)
✔ Calculation Engine — Low Count Advisory (URS-041, SYS-053) (0.267792ms)
▶ Sampling Precision — Wilson confidence intervals (URS-037, HA-030)
  ✔ VV-CI-001: Known Wilson values are reproduced (0.07425ms)
  ✔ VV-CI-002: Bounds are never impossible, where Wald would be (0.036042ms)
  ✔ VV-CI-003: A zero count still says something (0.031209ms)
  ✔ VV-CI-004: A saturated count is bounded at 100 (0.029917ms)
  ✔ VV-CI-005: Intervals narrow as the count grows (0.048083ms)
  ✔ VV-CI-006: Higher confidence gives a wider interval (0.040916ms)
  ✔ VV-CI-007: The interval always contains the point estimate (0.11625ms)
  ✔ VV-CI-008: Degenerate input yields null, not a bogus interval (0.029416ms)
  ✔ VV-CI-009: The AML blast threshold is not resolved by a 200-cell count (0.042958ms)
  ✔ VV-CI-010: A count far from a threshold does not straddle it (0.032167ms)
  ✔ VV-CI-011: Interval formatting is stable (0.029ms)
  ✔ VV-CI-012: Cells-for-precision answers the "how many more" question (0.055625ms)
✔ Sampling Precision — Wilson confidence intervals (URS-037, HA-030) (0.673041ms)
▶ Low Count Advisory — quantified (URS-041, HA-030)
  ✔ VV-LOW-004: The advisory states an actual interval, not a vague warning (0.08375ms)
  ✔ VV-LOW-005: The stated interval matches the engine (0.031458ms)
  ✔ VV-LOW-006: The advisory honours the configured confidence level (0.028792ms)
✔ Low Count Advisory — quantified (URS-041, HA-030) (0.188417ms)
▶ Subset percentage formulas (URS-039, DCR-008)
  ✔ VV-SUB-001: A subset percentage uses its own denominator (0.106417ms)
  ✔ VV-SUB-002: The two conventions can fall on opposite sides of a threshold (0.0395ms)
  ✔ VV-SUB-003: A zero denominator yields null, not a division (0.031125ms)
  ✔ VV-SUB-004: computeFormula dispatches on type and defaults to ratio (0.08525ms)
  ✔ VV-SUB-005: A subset percentage carries a confidence interval, as a ratio cannot (0.041ms)
  ✔ VV-SUB-006: Validation rejects a numerator outside the denominator (0.2365ms)
  ✔ VV-SUB-007: Validation rejects an unknown formula type (0.048625ms)
✔ Subset percentage formulas (URS-039, DCR-008) (0.660667ms)
▶ Diagnostic thresholds (URS-038, ICSH 2008 §2.6)
  ✔ VV-THR-001: An interval spanning a threshold is flagged (0.130375ms)
  ✔ VV-THR-002: A count clear of a threshold is not flagged (0.035791ms)
  ✔ VV-THR-003: More cells narrow the interval but need not resolve the threshold (0.543875ms)
  ✔ VV-THR-004: A threshold may target a percentage formula (0.105791ms)
  ✔ VV-THR-005: A ratio formula cannot be a threshold target (0.116917ms)
  ✔ VV-THR-006: Validation rejects an unresolvable or out-of-range threshold (0.111291ms)
  ✔ VV-THR-007: A category outside the differential cannot be a threshold target (0.084042ms)
  ✔ VV-THR-008: No thresholds configured yields no evaluation (0.058125ms)
✔ Diagnostic thresholds (URS-038, ICSH 2008 §2.6) (1.3015ms)
▶ Method provenance (URS-055, DCR-009)
  ✔ VV-PROV-001: The statement names the profile and its version (0.147292ms)
  ✔ VV-PROV-002: A derived formula states the convention it follows (0.054917ms)
  ✔ VV-PROV-003: A non-standard denominator is declared (0.049166ms)
  ✔ VV-PROV-004: A plain profile makes no denominator claim (0.03225ms)
  ✔ VV-PROV-005: The confidence level is stated when intervals are shown (0.047041ms)
  ✔ VV-PROV-006: An empty profile yields an empty statement, not a stub (0.039667ms)
  ✔ VV-PROV-007: The statement flattens for template substitution (0.039125ms)
  ✔ VV-PROV-008: methodNotes is available to templates and cannot be shadowed (0.311875ms)
✔ Method provenance (URS-055, DCR-009) (0.805167ms)
▶ Selectable rounding policy (URS-034, DCR-010)
  ✔ VV-RND-001: largest-remainder is the default and totals exactly 100 (0.099ms)
  ✔ VV-RND-002: largest-count totals 100 but displaces one category further (0.085ms)
  ✔ VV-RND-003: independent rounding is faithful per category but need not total 100 (0.049ms)
  ✔ VV-RND-004: Every policy still respects the denominator exclusion (0.101167ms)
  ✔ VV-RND-005: Validation rejects an unknown policy (0.04975ms)
  ✔ VV-RND-006: Validation rejects an impossible precision (0.1055ms)
  ✔ VV-RND-007: The method statement declares which policy is in force (0.0675ms)
✔ Selectable rounding policy (URS-034, DCR-010) (0.626084ms)
▶ Configuration — File Loading (SYS-100, SYS-101)
  ✔ templates.json exists and is readable (0.392417ms)
  ✔ templates.json contains valid JSON (0.284375ms)
  ✔ Configuration has at least 1 specimen type (SYS-102) (0.056291ms)
  ✔ V2 config has version and profileId fields (0.052791ms)
✔ Configuration — File Loading (SYS-100, SYS-101) (1.359708ms)
▶ Configuration — Schema Validation (SYS-102, SYS-103)
  ✔ Each entry has required fields: specimenType, targetCount, categories, outCodes, templates (0.099916ms)
  ✔ specimenType values are unique (no duplicates) (0.073125ms)
  ✔ Bone Marrow (bm) specimen type is configured (0.053958ms)
  ✔ Peripheral Blood (pb) specimen type is configured (0.073125ms)
✔ Configuration — Schema Validation (SYS-102, SYS-103) (0.438958ms)
▶ Configuration — Categories Validation (SYS-102)
  ✔ Each entry has categories with upper and lower arrays (0.114708ms)
  ✔ All category cell types exist in outCodes values (0.095ms)
  ✔ Categories cover all outCodes values (no orphaned cell types) (0.070708ms)
  ✔ BM categories: 7 upper, 7 lower (0.049459ms)
  ✔ PB categories: 7 upper, 7 lower (0.037542ms)
  ✔ BM upperRowAbnormal is false (0.039ms)
  ✔ PB upperRowAbnormal is true (0.035709ms)
✔ Configuration — Categories Validation (SYS-102) (0.592542ms)
▶ Configuration — Formulas Validation (SYS-102)
  ✔ BM has a formulas object with ME_ratio (0.054833ms)
  ✔ ME_ratio has required fields: label, numerator, denominator, precision (0.047083ms)
  ✔ ME_ratio numerator and denominator reference valid outCodes cell types (0.054125ms)
  ✔ ME_ratio numerator contains myeloid lineage cells (0.401833ms)
  ✔ ME_ratio denominator contains erythroid precursors (0.043708ms)
  ✔ PB does not have formulas (or formulas is absent) (0.035667ms)
✔ Configuration — Formulas Validation (SYS-102) (0.718167ms)
▶ Configuration — outCodes Validation (SYS-038, SYS-039, HA-062)
  ✔ outCodes keys are single characters (letters or punctuation) (0.086917ms)
  ✔ outCodes values are non-empty strings (0.058125ms)
  ✔ No duplicate keys within a specimen type (HA-062) (0.043791ms)
  ✔ No duplicate cell type values within a specimen type (5.327083ms)
  ✔ BM has exactly 14 cell types mapped to ergonomic left-hand keys (SYS-014, SYS-038) (0.109875ms)
  ✔ PB has exactly 14 cell types mapped to ergonomic left-hand keys (SYS-015, SYS-039) (0.058958ms)
  ✔ BM and PB outCodes are identical (0.068208ms)
✔ Configuration — outCodes Validation (SYS-038, SYS-039, HA-062) (5.886167ms)
▶ Configuration — Template Validation (SYS-060, HA-050)
  ✔ Each template has tplCode, tplName, and outSentence (0.085875ms)
  ✔ Every template contains {{total}} placeholder (0.040625ms)
  ✔ Every template reports every cell type, in its correct form (0.085416ms)
  ✔ A category outside the differential is not also reported as a percentage (0.048084ms)
  ✔ BM templates contain {{ME_ratio}} placeholder (0.039833ms)
  ✔ PB templates do not contain {{ME_ratio}} placeholder (0.036292ms)
  ✔ BM has 3 templates (Yale SOM, Precipio DX, MGH) (0.058459ms)
  ✔ PB has 1 template (MGH) (0.033792ms)
✔ Configuration — Template Validation (SYS-060, HA-050) (0.519541ms)
▶ Configuration — Target Count (SYS-052, SYS-103)
  ✔ BM targetCount is 500 (0.054708ms)
  ✔ PB targetCount is 200 (0.029958ms)
  ✔ targetCount values are positive integers (0.036708ms)
✔ Configuration — Target Count (SYS-052, SYS-103) (0.162541ms)
▶ Configuration — Template Rendering (VV-TPL-001 to VV-TPL-004)
  ✔ VV-TPL-001: Yale SOM template renders with no unresolved placeholders (0.225208ms)
  ✔ VV-TPL-002: Precipio DX template renders with no unresolved placeholders (0.063ms)
  ✔ VV-TPL-003: MGH BM template renders with no unresolved placeholders (0.05875ms)
  ✔ VV-TPL-004: MGH PB template renders with no unresolved placeholders (0.062ms)
  ✔ VV-TPL-005: BM template {{ME_ratio}} placeholder is resolved by formula key (0.11425ms)
✔ Configuration — Template Rendering (VV-TPL-001 to VV-TPL-004) (0.582459ms)
▶ HTML Structure — File Integrity
  ✔ counter.html exists and is readable (0.489333ms)
  ✔ HTML has correct doctype and lang attribute (0.060458ms)
  ✔ HTML includes Tailwind CSS from a local asset (URS-094) (0.079292ms)
  ✔ No render-blocking asset is loaded from a third-party CDN (URS-094) (0.216792ms)
  ✔ Registers a service worker for offline operation (URS-094) (0.083292ms)
  ✔ HTML includes the application script mdc-app.js (0.057542ms)
  ✔ HTML does not include old Backbone/jQuery dependencies (0.088875ms)
✔ HTML Structure — File Integrity (1.707792ms)
▶ HTML Structure — Case Identification Elements (SYS-001 to SYS-004)
  ✔ SYS-001: Case number input field exists with id="caseNumber" (2.678292ms)
  ✔ Case number input has maxlength="30" (SYS-002) (0.101459ms)
  ✔ Case number input has autocomplete="off" (prevents browser autofill) (0.087959ms)
  ✔ SYS-004: Case badge display element exists (0.061583ms)
✔ HTML Structure — Case Identification Elements (SYS-001 to SYS-004) (3.102042ms)
▶ HTML Structure — Specimen Type Selection (SYS-010)
  ✔ Specimen type select element exists with id="specimenType" (0.071917ms)
  ✔ Bone Marrow option with value="bm" exists (0.118875ms)
  ✔ Peripheral Blood option with value="pb" exists (0.082708ms)
✔ HTML Structure — Specimen Type Selection (SYS-010) (0.348625ms)
▶ HTML Structure — Control Buttons (SYS-050, SYS-080)
  ✔ Start Count button exists and is enabled by default (0.117959ms)
  ✔ Count Done button exists (SYS-050) (0.036083ms)
  ✔ Reset button exists (SYS-080) (0.036708ms)
  ✔ Copy to Clipboard button exists (SYS-064) (0.032833ms)
  ✔ New Case button exists (0.049833ms)
  ✔ Resume Counting button exists (btnResumeCounting) (0.034209ms)
✔ HTML Structure — Control Buttons (SYS-050, SYS-080) (0.39225ms)
▶ HTML Structure — Three-Phase Layout
  ✔ Phase 1: Case entry section exists (0.065417ms)
  ✔ Phase 2: Counting section exists (hidden initially) (0.091708ms)
  ✔ Phase 3: Results section exists (hidden initially) (0.080333ms)
  ✔ Counter table rendering area exists (0.032625ms)
✔ HTML Structure — Three-Phase Layout (0.349209ms)
▶ HTML Structure — Morphology Comments (SYS-070)
  ✔ Morphology comments textarea exists with id="morphComments" (0.044834ms)
  ✔ Comments textarea has maxlength="500" (SYS-071) (0.029916ms)
  ✔ Character counter exists (0.0295ms)
✔ HTML Structure — Morphology Comments (SYS-070) (0.155167ms)
▶ HTML Structure — Output Area (SYS-062)
  ✔ Tab navigation area exists (0.046667ms)
  ✔ Tab panels area exists (0.033292ms)
  ✔ Results summary area exists (0.064416ms)
✔ HTML Structure — Output Area (SYS-062) (0.201875ms)
▶ HTML Structure — Session History (SYS-092, SYS-094)
  ✔ Session history section exists (0.066709ms)
  ✔ History list container exists (0.034333ms)
  ✔ History count badge exists (0.0315ms)
  ✔ Export session buttons exist (0.0395ms)
  ✔ Temporary data notice is present (SYS-094) (0.053292ms)
✔ HTML Structure — Session History (SYS-092, SYS-094) (0.290167ms)
▶ HTML Structure — Modal Dialogs (SYS-007, SYS-053, SYS-081)
  ✔ Confirmation modal overlay exists (0.063292ms)
  ✔ Modal has title, message, confirm, and cancel elements (0.065833ms)
  ✔ History detail modal exists (0.059333ms)
✔ HTML Structure — Modal Dialogs (SYS-007, SYS-053, SYS-081) (0.237ms)
▶ HTML Structure — Accessibility & Usability
  ✔ Labels are associated with inputs via "for" attribute (0.07475ms)
  ✔ Status indicator elements exist (0.027417ms)
  ✔ Theme toggle button exists (0.024708ms)
  ✔ Keyboard hint text is present for users (0.0315ms)
  ✔ Audio toggle button exists (URS-027) (0.030333ms)
  ✔ Print button exists in results phase (URS-054) (0.030375ms)
  ✔ Absolute count section exists in results phase (URS-036) (0.043958ms)
  ✔ Morphology checklist area exists (URS-072) (0.029166ms)
  ✔ Config export button exists (URS-103) (0.030083ms)
  ✔ Config import file input exists (URS-103) (0.034834ms)
  ✔ Reset to Default Config button exists (0.029959ms)
  ✔ Print media styles are defined (URS-054) (0.126875ms)
  ✔ The theme is applied before first paint, on the root element (URS-095) (0.040334ms)
✔ HTML Structure — Accessibility & Usability (0.691584ms)
▶ JavaScript — File Integrity
  ✔ mdc-app.js exists and is readable (0.975708ms)
  ✔ mdc-app.js has valid syntax (no parse errors) (0.755833ms)
  ✔ Uses strict mode (0.055417ms)
  ✔ Wraps in IIFE to avoid global namespace pollution (0.045459ms)
✔ JavaScript — File Integrity (2.805042ms)
▶ JavaScript — State Management
  ✔ State object initializes phase to "case-entry" (0.0585ms)
  ✔ State tracks isCountingActive flag (1.484166ms)
  ✔ State tracks commentFieldFocused flag (SYS-073) (0.083458ms)
✔ JavaScript — State Management (1.757875ms)
▶ JavaScript — Keyboard Handler Safety (SYS-030 to SYS-036)
  ✔ Has keydown event handler function (0.101542ms)
  ✔ Checks isCountingActive before processing keypresses (HA-015) (0.049125ms)
  ✔ Ignores keypresses when comment field is focused (SYS-073) (0.063584ms)
  ✔ Ignores Ctrl, Alt, Meta modifier keys (SYS-036) (0.099417ms)
  ✔ Checks shiftKey for decrement operation (SYS-032) (0.052708ms)
  ✔ Prevents event default on mapped keys (0.036458ms)
  ✔ Detaches keydown listener on count completion (SYS-054) (0.052583ms)
✔ JavaScript — Keyboard Handler Safety (SYS-030 to SYS-036) (0.612375ms)
▶ JavaScript — Decrement Safety (SYS-033, HA-013)
  ✔ Has decrement guard: count > 0 check (0.04875ms)
  ✔ Decrement uses -- operator (subtracts exactly 1) (0.032167ms)
  ✔ Increment uses ++ operator (adds exactly 1) (0.029542ms)
✔ JavaScript — Decrement Safety (SYS-033, HA-013) (0.171167ms)
▶ JavaScript — Division by Zero Guard (SYS-042, HA-021)
  ✔ Checks total === 0 before percentage calculation (0.066959ms)
  ✔ Returns 0.00 when total is 0 (not NaN) (0.141292ms)
✔ JavaScript — Division by Zero Guard (SYS-042, HA-021) (0.2495ms)
▶ JavaScript — Target Count Reference
  ✔ References targetCount from config (0.059291ms)
  ✔ Applies the evidence-based default target when a profile omits it (URS-105) (0.154458ms)
  ✔ An explicit targetCount is never overridden by the default (0.057167ms)
✔ JavaScript — Target Count Reference (0.342458ms)
▶ JavaScript — Reset Confirmation (SYS-081, HA-040)
  ✔ Shows confirmation before reset when data exists (0.054125ms)
  ✔ Checks if total > 0 before showing confirmation (0.051ms)
✔ JavaScript — Reset Confirmation (SYS-081, HA-040) (0.142291ms)
▶ JavaScript — Copy to Clipboard (SYS-065, SYS-066)
  ✔ Uses navigator.clipboard API (0.055875ms)
  ✔ Has fallback for clipboard API failure (0.042792ms)
  ✔ Shows "Copied!" confirmation text (SYS-066) (0.03825ms)
✔ JavaScript — Copy to Clipboard (SYS-065, SYS-066) (0.182541ms)
▶ JavaScript — Clipboard Safety
  ✔ Clears clipboard on new case start (1.432875ms)
✔ JavaScript — Clipboard Safety (1.466209ms)
▶ JavaScript — Enter Key Starts Count (SYS-009)
  ✔ Case input has keydown listener for Enter key (SYS-009) (0.426959ms)
  ✔ Enter key triggers btnStart.click() when not disabled (0.03275ms)
  ✔ Enter key calls preventDefault to avoid form submission (0.061375ms)
✔ JavaScript — Enter Key Starts Count (SYS-009) (0.571542ms)
▶ JavaScript — Session History (SYS-090, SYS-095)
  ✔ Uses sessionStorage for history (SYS-095) (0.050583ms)
  ✔ Uses localStorage for config caching and autosave (URS-106, URS-085) (0.035083ms)
  ✔ Saves to sessionStorage with a key prefix (0.038458ms)
  ✔ Has try/catch around sessionStorage operations (graceful degradation) (0.030791ms)
✔ JavaScript — Session History (SYS-090, SYS-095) (0.2085ms)
▶ JavaScript — Session Export
  ✔ Defines export handlers for CSV and JSON (0.069959ms)
  ✔ Creates downloadable files using Blob and object URLs (0.1355ms)
✔ JavaScript — Session Export (0.23825ms)
▶ JavaScript — Theme Toggle
  ✔ Defines theme toggle controls and storage key (0.169ms)
  ✔ Applies data-theme attribute for light/dark modes (0.034ms)
✔ JavaScript — Theme Toggle (0.239458ms)
▶ JavaScript — Security (SYS-S04)
  ✔ Escapes HTML in user-provided content (XSS prevention) (0.060583ms)
  ✔ The HTML escaper neutralizes every markup-significant character (0.05325ms)
  ✔ Template sanitization keeps formatting tags and drops everything else (0.232292ms)
✔ JavaScript — Security (SYS-S04) (0.402625ms)
▶ JavaScript — Configuration Loading (SYS-100, SYS-101)
  ✔ Fetches templates.json (0.061084ms)
  ✔ Handles fetch failure with error display (SYS-101) (0.031833ms)
  ✔ Loads wbc-core.js before mdc-app.js so the engine is available (0.137917ms)
  ✔ No control is wired from an inline script outside the app module (0.149792ms)
✔ JavaScript — Configuration Loading (SYS-100, SYS-101) (0.438916ms)
▶ JavaScript — Flash Feedback (SYS-037)
  ✔ Has flash/animation function for keypress feedback (0.212791ms)
  ✔ Distinguishes increment and decrement visually (0.156917ms)
✔ JavaScript — Flash Feedback (SYS-037) (1.409292ms)
▶ JavaScript — Resume Counting
  ✔ Defines resumeCounting function (0.110542ms)
  ✔ References btnResumeCounting button (0.07825ms)
✔ JavaScript — Resume Counting (0.2725ms)
▶ JavaScript — M:E Ratio
  ✔ Defines computeMERatio function (0.11775ms)
  ✔ Handles ME_ratio placeholder in templates (0.0835ms)
✔ JavaScript — M:E Ratio (0.274167ms)
▶ JavaScript — Audio Engine (URS-027)
  ✔ Defines AudioEngine object (0.086584ms)
  ✔ AudioEngine has all required sound methods (0.078583ms)
✔ JavaScript — Audio Engine (URS-027) (0.253917ms)
▶ JavaScript — Autosave (URS-085)
  ✔ Defines autosave functions (0.115416ms)
  ✔ Defines recovery modal function (0.064542ms)
✔ JavaScript — Autosave (URS-085) (0.260041ms)
▶ JavaScript — Specimen Type Switching (URS-013)
  ✔ Defines switchSpecimenType function (0.073792ms)
✔ JavaScript — Specimen Type Switching (URS-013) (0.125666ms)
▶ JavaScript — Config Caching (URS-106)
  ✔ Defines config cache functions (0.116792ms)
  ✔ Uses wbcds_config localStorage key (0.055458ms)
  ✔ loadConfig uses cache-first strategy (user config persists) (0.322709ms)
  ✔ Defines resetConfigToDefault function (0.100584ms)
  ✔ resetConfigToDefault removes cache and reloads (0.083667ms)
  ✔ importConfig caches the imported config (0.209167ms)
✔ JavaScript — Config Caching (URS-106) (1.086125ms)
▶ JavaScript — Config Normalization
  ✔ Defines normalizeConfig function for backward compat (0.089042ms)
  ✔ Handles both array and object config formats (2.669ms)
✔ JavaScript — Config Normalization (2.842ms)
▶ JavaScript — Config Import/Export (URS-103)
  ✔ Defines export and import functions (0.074542ms)
  ✔ Defines validateConfig function (0.031666ms)
✔ JavaScript — Config Import/Export (URS-103) (0.146625ms)
▶ JavaScript — Dynamic Specimen Select
  ✔ Defines populateSpecimenSelect function (0.039042ms)
  ✔ Uses specimenLabel from config (0.034875ms)
✔ JavaScript — Dynamic Specimen Select (0.104042ms)
▶ JavaScript — Absolute Counts (URS-036)
  ✔ Defines renderAbsoluteCountsSection function (0.042917ms)
✔ JavaScript — Absolute Counts (URS-036) (0.07125ms)
▶ JavaScript — Morphology Checklist (URS-072)
  ✔ Defines renderMorphologyChecklist function (0.039708ms)
  ✔ Defines buildMorphologyOutput function (0.031709ms)
✔ JavaScript — Morphology Checklist (URS-072) (0.1245ms)
▶ JavaScript — Print Support (URS-054)
  ✔ Defines printResults function (0.068667ms)
✔ JavaScript — Print Support (URS-054) (0.086958ms)
▶ No native browser dialogs (SYS-244)
  ✔ mdc-app.js calls no native dialog (1.094125ms)
  ✔ config-editor.js calls no native dialog (0.414417ms)
  ✔ wbc-core.js calls no native dialog (1.181958ms)
  ✔ wbc-dialog.js calls no native dialog (0.462583ms)
  ✔ Both pages load the shared dialog module (0.424542ms)
  ✔ The dialog is a cached shell asset (0.187583ms)
✔ No native browser dialogs (SYS-244) (3.939791ms)
▶ E2E — Keystroke to Count (SYS-030 to SYS-039)
  ✔ VV-E2E-001: Each mapped keypress increments exactly one category by one (0.539541ms)
  ✔ VV-E2E-002: Lowercase keystrokes count identically to uppercase (0.398125ms)
  ✔ VV-E2E-003: Unmapped keys are silently ignored (URS-026) (0.066834ms)
  ✔ VV-E2E-004: Shift+key undoes, and undo at zero is a no-op (URS-025) (0.070709ms)
  ✔ VV-E2E-005: A 500-keystroke bone marrow count totals exactly 500 (0.1485ms)
✔ E2E — Keystroke to Count (SYS-030 to SYS-039) (2.303792ms)
▶ E2E — Count to Report (HA-024: table and report must agree)
  ✔ VV-E2E-010: Report percentages track the displayed percentages within one point (0.424584ms)
  ✔ VV-E2E-011: Both the displayed and the reported differential sum to 100 (0.12525ms)
  ✔ VV-E2E-012: Every template placeholder is resolved — no {{token}} survives (0.634166ms)
  ✔ VV-E2E-013: Every specimen type in the profile renders every template (0.263583ms)
  ✔ VV-E2E-014: M:E ratio in the report matches the ratio computed from counts (0.19325ms)
  ✔ VV-E2E-015: Peripheral blood profile defines no M:E ratio and reports none (0.132834ms)
✔ E2E — Count to Report (HA-024: table and report must agree) (1.94875ms)
▶ E2E — Traceability Fields in Output (URS-052)
  ✔ VV-E2E-020: Session carries profile id, name, version, target and timestamp (0.127709ms)
  ✔ VV-E2E-021: CSV export carries every traceability column (0.368583ms)
  ✔ VV-E2E-022: JSON export round-trips and carries traceability (0.223ms)
  ✔ VV-E2E-023: Low-count advisory is recorded on the session (URS-041) (0.256333ms)
✔ E2E — Traceability Fields in Output (URS-052) (1.066709ms)
▶ E2E — Output Safety (SYS-S04)
  ✔ VV-E2E-030: Markup in the case number cannot escape into the report (0.377375ms)
  ✔ VV-E2E-034: Event-handler attributes in a template are stripped, not rendered (0.074833ms)
  ✔ VV-E2E-031: Replacement-pattern characters are inserted literally (0.034542ms)
  ✔ VV-E2E-032: Spreadsheet formula injection is neutralized in CSV (0.14825ms)
  ✔ VV-E2E-033: Ordinary case numbers are not mangled by the CSV guard (0.032791ms)
✔ E2E — Output Safety (SYS-S04) (0.737417ms)
▶ E2E — Morphology Comments (URS-071, HA-052)
  ✔ VV-E2E-040: Comments reach the report when the template references them (0.104416ms)
  ✔ VV-E2E-041: Comments survive CSV round-trip including commas and quotes (0.096167ms)
✔ E2E — Morphology Comments (URS-071, HA-052) (0.240875ms)
▶ E2E — Continue Counting preserves the tally (URS-042, HA-071)
  ✔ VV-E2E-050: Resuming and adding cells extends rather than restarts the count (0.104917ms)
✔ E2E — Continue Counting preserves the tally (URS-042, HA-071) (0.132167ms)
▶ E2E — Denominator policy (URS-030, DCR-006)
  ✔ VV-DEN-001: NRBC are excluded from the peripheral blood denominator (0.125666ms)
  ✔ VV-DEN-002: NRBC are reported per 100 WBC (0.095167ms)
  ✔ VV-DEN-003: The PB report states the leucocyte count and NRBC per 100 WBC (0.092125ms)
  ✔ VV-DEN-004: Bone marrow is unaffected — erythroblasts stay in the denominator (0.099625ms)
  ✔ VV-DEN-005: The advisory measures the differential, not the overall tally (0.090542ms)
  ✔ VV-DEN-006: A zero denominator does not divide by zero (0.1005ms)
✔ E2E — Denominator policy (URS-030, DCR-006) (0.962042ms)
▶ Audio Engine — Object Structure (URS-027)
  ✔ AudioEngine object is defined (2.368709ms)
  ✔ AudioEngine has init method (0.194541ms)
  ✔ AudioEngine has playClick method for count increment (0.170417ms)
  ✔ AudioEngine has playUndo method for decrement (0.172208ms)
  ✔ AudioEngine has playChime method for target reached (0.150167ms)
  ✔ AudioEngine has playTypewriter method for comments (0.156083ms)
  ✔ AudioEngine has toggle method (0.330375ms)
  ✔ AudioEngine uses Web Audio API (AudioContext) (0.155125ms)
  ✔ AudioEngine uses OscillatorNode for sound generation (0.302709ms)
  ✔ AudioEngine uses GainNode for volume control (0.231417ms)
✔ Audio Engine — Object Structure (URS-027) (5.772667ms)
▶ Audio Engine — Toggle State (URS-097)
  ✔ Audio state is persisted via sessionStorage (0.179542ms)
  ✔ AudioEngine.enabled property exists (0.10675ms)
  ✔ Toggle updates the audio label (0.0955ms)
  ✔ Audio toggle button is referenced in HTML (0.401583ms)
✔ Audio Engine — Toggle State (URS-097) (1.01675ms)
▶ Audio Engine — Integration Points
  ✔ playClick is called on increment in onKeyDown (2.631708ms)
  ✔ playUndo is called on decrement in onKeyDown (0.076958ms)
  ✔ playChime is called when target is first reached (0.053541ms)
  ✔ playTypewriter is called on morphology comment input (0.037791ms)
  ✔ Sound frequency values are defined for each sound type (0.040042ms)
✔ Audio Engine — Integration Points (2.976291ms)
▶ Autosave — Function Presence (URS-085)
  ✔ saveAutosaveState function is defined (0.386125ms)
  ✔ loadAutosaveState function is defined (0.566708ms)
  ✔ clearAutosaveState function is defined (0.061ms)
  ✔ showRecoveryModal function is defined (0.056625ms)
  ✔ restoreAutosaveState function is defined (0.054125ms)
✔ Autosave — Function Presence (URS-085) (1.727416ms)
▶ Autosave — Storage Key
  ✔ Uses localStorage with wbcds_autosave key (0.073959ms)
  ✔ Uses localStorage (not sessionStorage) for autosave (0.0635ms)
✔ Autosave — Storage Key (0.226208ms)
▶ Autosave — State Shape
  ✔ Saves caseNumber in autosave state (0.111417ms)
  ✔ Saves specimenType in autosave state (0.058875ms)
  ✔ Saves counts in autosave state (0.1875ms)
  ✔ Saves timestamp in autosave state (0.061541ms)
  ✔ Saves phase in autosave state (0.046291ms)
  ✔ Saves morphologyComments in autosave state (0.044292ms)
✔ Autosave — State Shape (0.680667ms)
▶ Autosave — Integration
  ✔ Autosave is called after keypress in onKeyDown (0.083875ms)
  ✔ Autosave is cleared on finalizeCount (0.112417ms)
  ✔ Autosave is cleared on resetToStart (0.10925ms)
  ✔ Recovery check happens during init (0.047666ms)
  ✔ Recovery modal offers Restore and Discard options (0.046084ms)
✔ Autosave — Integration (0.492958ms)
▶ Config Schema V2 — Wrapper Fields
  ✔ Config is in v2 object format (0.385375ms)
  ✔ Has a dotted profile version (0.164541ms)
  ✔ Has profileId field (0.071625ms)
  ✔ Has profileName field (0.061125ms)
  ✔ Has specimenTypes array (0.057542ms)
✔ Config Schema V2 — Wrapper Fields (1.349416ms)
▶ Config Schema V2 — specimenLabel Field
  ✔ Each entry has specimenLabel (1.395458ms)
  ✔ BM specimenLabel is "Bone Marrow" (0.307666ms)
  ✔ PB specimenLabel is "Peripheral Blood" (0.19625ms)
✔ Config Schema V2 — specimenLabel Field (2.303667ms)
▶ Config Schema V2 — Audio Config
  ✔ Each entry has audio object (0.22825ms)
  ✔ Audio config has enabled boolean (0.235541ms)
  ✔ Audio config has sound type strings (0.24775ms)
✔ Config Schema V2 — Audio Config (0.974125ms)
▶ Config Schema V2 — Autosave Field
  ✔ Each entry has autosave boolean (1.003875ms)
✔ Config Schema V2 — Autosave Field (1.086125ms)
▶ Config Schema V2 — absoluteCounts Field
  ✔ Each entry has absoluteCounts string (0.055959ms)
✔ Config Schema V2 — absoluteCounts Field (0.09225ms)
▶ Config Schema V2 — Handedness Field
  ✔ Each entry has handedness string (0.042625ms)
✔ Config Schema V2 — Handedness Field (0.068833ms)
▶ Config Schema V2 — Constituents Field
  ✔ Each entry has constituents object (may be empty) (0.042833ms)
✔ Config Schema V2 — Constituents Field (0.076ms)
▶ Config Schema V2 — Morphology Checklist Field
  ✔ Each entry has morphologyChecklist array (may be empty) (0.035542ms)
✔ Config Schema V2 — Morphology Checklist Field (0.057333ms)
▶ Config Schema V2 — Backward Compatibility
  ✔ normalizeConfig accepts the legacy bare-array format (0.287208ms)
  ✔ normalizeConfig accepts the v2 envelope and preserves its metadata (0.050333ms)
  ✔ validateConfig rejects a cell type that shadows a template placeholder (0.05025ms)
  ✔ Every reserved placeholder name is rejected as a cell type (0.154958ms)
  ✔ No shipped profile uses a reserved placeholder as a cell type (0.874917ms)
  ✔ normalizeConfig rejects a structure that is neither format (0.2405ms)
  ✔ JS loadConfig uses cache-first strategy (0.167792ms)
✔ Config Schema V2 — Backward Compatibility (1.929459ms)
▶ Preset Catalog — File Existence
  ✔ Presets directory exists (0.44175ms)
  ✔ Preset file exists: consensus-14.json (0.090708ms)
  ✔ Preset file exists: harmonized-9.json (0.067792ms)
  ✔ Preset file exists: legacy-9.json (0.061959ms)
  ✔ Preset file exists: minimal-5.json (0.05575ms)
  ✔ Preset file exists: frequency-ergo.json (0.053583ms)
  ✔ Preset file exists: right-hand.json (0.058084ms)
  ✔ Preset file exists: body-fluid.json (0.055958ms)
  ✔ Preset file exists: custom.json (2.650625ms)
✔ Preset Catalog — File Existence (4.340834ms)
▶ Preset Catalog — JSON Validity
  ✔ consensus-14.json is valid JSON (0.375625ms)
  ✔ harmonized-9.json is valid JSON (0.128ms)
  ✔ legacy-9.json is valid JSON (0.10775ms)
  ✔ minimal-5.json is valid JSON (0.068458ms)
  ✔ frequency-ergo.json is valid JSON (0.069333ms)
  ✔ right-hand.json is valid JSON (0.069792ms)
  ✔ body-fluid.json is valid JSON (0.064042ms)
  ✔ custom.json is valid JSON (0.056708ms)
✔ Preset Catalog — JSON Validity (2.179292ms)
▶ Preset Catalog — Schema Conformance
  ✔ consensus-14.json has required v2 wrapper fields (0.223083ms)
  ✔ consensus-14.json specimen types have required fields (0.118083ms)
  ✔ consensus-14.json outCodes values match category cell types (except custom) (0.115667ms)
  ✔ consensus-14.json has no duplicate outCode keys per specimen (0.102959ms)
  ✔ harmonized-9.json has required v2 wrapper fields (0.052167ms)
  ✔ harmonized-9.json specimen types have required fields (0.050833ms)
  ✔ harmonized-9.json outCodes values match category cell types (except custom) (0.060042ms)
  ✔ harmonized-9.json has no duplicate outCode keys per specimen (0.049084ms)
  ✔ legacy-9.json has required v2 wrapper fields (0.05325ms)
  ✔ legacy-9.json specimen types have required fields (0.070375ms)
  ✔ legacy-9.json outCodes values match category cell types (except custom) (0.0695ms)
  ✔ legacy-9.json has no duplicate outCode keys per specimen (0.097292ms)
  ✔ minimal-5.json has required v2 wrapper fields (0.048083ms)
  ✔ minimal-5.json specimen types have required fields (0.044583ms)
  ✔ minimal-5.json outCodes values match category cell types (except custom) (0.052ms)
  ✔ minimal-5.json has no duplicate outCode keys per specimen (0.040792ms)
  ✔ frequency-ergo.json has required v2 wrapper fields (0.048667ms)
  ✔ frequency-ergo.json specimen types have required fields (0.065709ms)
  ✔ frequency-ergo.json outCodes values match category cell types (except custom) (0.060041ms)
  ✔ frequency-ergo.json has no duplicate outCode keys per specimen (0.055708ms)
  ✔ right-hand.json has required v2 wrapper fields (0.058209ms)
  ✔ right-hand.json specimen types have required fields (0.123208ms)
  ✔ right-hand.json outCodes values match category cell types (except custom) (0.089042ms)
  ✔ right-hand.json has no duplicate outCode keys per specimen (0.088125ms)
  ✔ body-fluid.json has required v2 wrapper fields (0.056917ms)
  ✔ body-fluid.json specimen types have required fields (0.070792ms)
  ✔ body-fluid.json outCodes values match category cell types (except custom) (0.055166ms)
  ✔ body-fluid.json has no duplicate outCode keys per specimen (0.049541ms)
  ✔ custom.json has required v2 wrapper fields (0.049042ms)
  ✔ custom.json specimen types have required fields (0.042917ms)
  ✔ custom.json outCodes values match category cell types (except custom) (0.017791ms)
  ✔ custom.json has no duplicate outCode keys per specimen (0.046167ms)
✔ Preset Catalog — Schema Conformance (2.546708ms)
▶ Preset Catalog — Ergonomic Zone Validation
  ✔ consensus-14.json left-hand preset keys are within left ergonomic zone (0.151708ms)
  ✔ harmonized-9.json left-hand preset keys are within left ergonomic zone (0.073958ms)
  ✔ legacy-9.json left-hand preset keys are within left ergonomic zone (0.057625ms)
  ✔ minimal-5.json left-hand preset keys are within left ergonomic zone (0.046625ms)
  ✔ body-fluid.json left-hand preset keys are within left ergonomic zone (0.049333ms)
  ✔ right-hand.json keys are within right ergonomic zone (0.088ms)
✔ Preset Catalog — Ergonomic Zone Validation (0.537791ms)
▶ Preset Catalog — Specific Presets
  ✔ consensus-14 has 14 cell types per specimen (0.105083ms)
  ✔ minimal-5 has 5 cell types (2.056209ms)
  ✔ right-hand preset has handedness "right" (0.134166ms)
  ✔ body-fluid has bf specimen type (0.0785ms)
  ✔ body-fluid has morphology checklist items (0.082166ms)
  ✔ harmonized-9 has constituents defined (0.071333ms)
  ✔ custom preset has empty categories (0.054125ms)
✔ Preset Catalog — Specific Presets (2.677875ms)
▶ Preset Catalog — Denominator Policy (URS-030, HA-092)
  ✔ consensus-14.json excludes NRBC from any non-marrow differential (0.136208ms)
  ✔ harmonized-9.json excludes NRBC from any non-marrow differential (0.052917ms)
  ✔ legacy-9.json excludes NRBC from any non-marrow differential (0.051917ms)
  ✔ minimal-5.json excludes NRBC from any non-marrow differential (0.042292ms)
  ✔ frequency-ergo.json excludes NRBC from any non-marrow differential (0.047167ms)
  ✔ right-hand.json excludes NRBC from any non-marrow differential (0.047458ms)
  ✔ body-fluid.json excludes NRBC from any non-marrow differential (0.043291ms)
  ✔ custom.json excludes NRBC from any non-marrow differential (0.037833ms)
  ✔ A preset sharing the built-in profileId is the built-in profile (0.810291ms)
✔ Preset Catalog — Denominator Policy (URS-030, HA-092) (1.36875ms)
▶ Config Editor — File Existence
  ✔ editor.html exists (0.373208ms)
  ✔ config-editor.js exists (0.076417ms)
✔ Config Editor — File Existence (0.968084ms)
▶ Config Editor — HTML Structure
  ✔ editor.html is readable and non-empty (0.234542ms)
  ✔ Has correct doctype and lang (0.075792ms)
  ✔ Includes Tailwind CSS from a local asset (URS-094) (0.097417ms)
  ✔ References config-editor.js (0.062375ms)
  ✔ Has cell reference panel (0.0545ms)
  ✔ Has drop zones for upper and lower rows (0.06775ms)
  ✔ Has key assignment area (0.076875ms)
  ✔ Has settings inputs (0.101ms)
  ✔ Has template editor (0.065583ms)
  ✔ Has live preview (0.964833ms)
  ✔ Has save/load buttons (0.188917ms)
  ✔ Has back link to counter (0.141792ms)
  ✔ Has specimen tabs area (8.600625ms)
  ✔ Has morphology checklist editor (0.161083ms)
✔ Config Editor — HTML Structure (11.42225ms)
▶ Config Editor — JavaScript Integrity
  ✔ config-editor.js has valid syntax (2.021834ms)
  ✔ Uses strict mode (0.114458ms)
  ✔ Wraps in IIFE (0.091875ms)
  ✔ Defines CELL_REFERENCE array (0.087666ms)
  ✔ Defines editorState object (0.0855ms)
  ✔ Has drag-and-drop support (0.109917ms)
  ✔ Has buildConfigJSON function (0.108417ms)
  ✔ Has renderCellReference function (0.082875ms)
  ✔ Has renderLayout function (0.08375ms)
  ✔ Has renderKeyAssignment function (0.090291ms)
  ✔ Has updatePreview function (0.100125ms)
  ✔ Has loadExistingConfig function (0.107083ms)
  ✔ Escapes HTML in output (0.100583ms)
  ✔ Defines ERGO_ZONES constant (0.099167ms)
  ✔ Defines autoAssignKeys function (0.084291ms)
  ✔ Defines resetAllKeys function (0.080292ms)
  ✔ Defines isInErgoZone function (0.077791ms)
  ✔ Has listeningCell state for click-to-assign (0.077667ms)
  ✔ Has keydown listener for key assignment (0.084584ms)
  ✔ Defines startListening and stopListening functions (0.096417ms)
✔ Config Editor — JavaScript Integrity (4.540416ms)
▶ Config Editor — Key Assignment Buttons
  ✔ Has Reset All Keys button (0.329334ms)
  ✔ Has Auto-Assign Left Hand button (0.101792ms)
  ✔ Has Auto-Assign Right Hand button (0.082083ms)
  ✔ Has CSS for listening state animation (0.084584ms)
✔ Config Editor — Key Assignment Buttons (0.775833ms)
▶ Behaviour — Boot and Phase Machine (SYS-001, SYS-130)
  ✔ TC-B001: Boots into case-entry with the shipped profile applied (92.378583ms)
  ✔ TC-B002: Specimen selector is populated from the profile, not the static HTML (24.610791ms)
  ✔ TC-B003: Start Count transitions to counting and renders the grid (28.210541ms)
  ✔ TC-B004: Case badge shows the active case throughout counting (URS-002) (20.32725ms)
  ✔ TC-B005: Counting starts without a case number by default (URS-004) (19.750709ms)
✔ Behaviour — Boot and Phase Machine (SYS-001, SYS-130) (186.095791ms)
▶ Behaviour — Keyboard Counting (SYS-030 to SYS-039)
  ✔ TC-B010: Mapped key increments its category and the DOM updates (23.337625ms)
  ✔ TC-B011: Shift+key decrements and never goes below zero (URS-025, HA-013) (23.416875ms)
  ✔ TC-B012: Unmapped keys are ignored and do not preventDefault (URS-026) (19.277958ms)
  ✔ TC-B013: Ctrl/Alt/Meta combinations never count (SYS-036) (20.240709ms)
  ✔ TC-B014: Barcode workflow — Enter in the case field starts counting and keys still count (URS-006) (19.7155ms)
  ✔ TC-B015: Keystrokes in the comment field do not count (URS-070, SYS-073) (19.79075ms)
  ✔ TC-B016: Keystrokes aimed at the specimen selector do not count (17.678125ms)
  ✔ TC-B017: No keystroke counts before Start Count (13.765209ms)
  ✔ TC-B018: Percentages displayed during counting sum to 100.00 (URS-034) (32.683917ms)
  ✔ TC-B019: Progress label reverts when undo drops the count below target (17.805417ms)
✔ Behaviour — Keyboard Counting (SYS-030 to SYS-039) (208.167041ms)
▶ Behaviour — Required Case Number (URS-004)
  ✔ TC-B020: A profile requiring a case number blocks Start Count when empty (15.529875ms)
  ✔ TC-B021: The same profile starts normally once a case number is present (16.251958ms)
✔ Behaviour — Required Case Number (URS-004) (31.887167ms)
▶ Behaviour — Completion, Continue Counting, Reset
  ✔ TC-B030: Count Done finalizes, records history and shows the report (URS-040) (41.777416ms)
  ✔ TC-B031: Keystrokes after Count Done do not alter the count (HA-015, HA-031) (25.647375ms)
  ✔ TC-B032: Continue Counting resumes with the tally intact (URS-042, HA-071) (79.320333ms)
  ✔ TC-B033: Free-text comments survive Count Done -> Continue Counting (URS-073) (24.550375ms)
  ✔ TC-B034: Structured morphology selections survive Continue Counting (URS-073) (26.436625ms)
  ✔ TC-B035: Morphology selections appear in the finalized report (URS-071) (22.446ms)
  ✔ TC-B036: Reset asks for confirmation when data exists (URS-061) (18.512583ms)
  ✔ TC-B037: Reset clears data but preserves specimen type (URS-062, URS-063) (20.771834ms)
  ✔ TC-B038: New Case from the results screen returns to a clean case-entry (21.517833ms)
✔ Behaviour — Completion, Continue Counting, Reset (281.344875ms)
▶ Behaviour — Specimen Type Switching (URS-010, URS-013)
  ✔ TC-B040: The specimen switcher is reachable during counting (19.028541ms)
  ✔ TC-B041: Switching with zero cells switches immediately (18.387042ms)
  ✔ TC-B042: Switching mid-count with a case number saves to history first (URS-013) (28.362125ms)
  ✔ TC-B043: Cancelling a mid-count switch restores the selector and the count (25.690709ms)
  ✔ TC-B044: Switching without a case number confirms a discard (22.156334ms)
✔ Behaviour — Specimen Type Switching (URS-010, URS-013) (113.86475ms)
▶ Behaviour — Autosave and Crash Recovery (URS-085, HA-041)
  ✔ TC-B050: Counting writes an autosave record after each keystroke (16.89525ms)
  ✔ TC-B051: An interrupted count is offered for recovery and restores fully (18.234959ms)
  ✔ TC-B052: Discarding a recovery clears the record (13.800333ms)
  ✔ TC-B053: Recovery of a specimen type absent from the profile fails safe, not with a crash (13.789333ms)
  ✔ TC-B054: Finalizing a count clears the autosave record (19.694458ms)
  ✔ TC-B055: A profile with autosave:false writes no record (17.416333ms)
✔ Behaviour — Autosave and Crash Recovery (URS-085, HA-041) (100.050958ms)
▶ Behaviour — Configuration Controls (URS-103, HA-060, HA-061)
  ✔ TC-B060: Export Config produces a downloadable profile (14.629792ms)
Not implemented: navigation to another Document
  ✔ TC-B061: Reset to Default confirms, clears the cache and reloads (14.355625ms)
  ✔ TC-B062: Import Config applies a valid profile (75.573708ms)
  ✔ TC-B063: Import rejects a structurally invalid profile without applying it (79.041333ms)
  ✔ TC-B064: Import rejects malformed JSON (77.34225ms)
✔ Behaviour — Configuration Controls (URS-103, HA-060, HA-061) (261.257625ms)
▶ Behaviour — Config Resolution and Offline (URS-094, URS-106)
  ✔ TC-B070: A newer shipped version of the same profile supersedes the cache (18.08775ms)
  ✔ TC-B071: A user custom profile is never overwritten by the shipped default (17.869375ms)
  ✔ TC-B072: Counting works offline from the cached profile (URS-094) (21.284958ms)
  ✔ TC-B073: An invalid cached profile falls back to the shipped default (19.574542ms)
  ✔ TC-B075: A config-update notice does not swallow the crash-recovery prompt (18.078875ms)
  ✔ TC-B076: A hand-edited autosave record cannot inject a negative count (16.660834ms)
Not implemented: navigation to another Document
  ✔ TC-B074: Total config failure shows an error screen with a recovery control (12.351625ms)
✔ Behaviour — Config Resolution and Offline (URS-094, URS-106) (124.226625ms)
▶ Behaviour — Results, Export and Absolute Counts
  ✔ TC-B080: Report includes the configuration traceability footer (URS-052) (21.848375ms)
  ✔ TC-B081: Low-count advisory appears but never blocks (URS-041) (78.633125ms)
  ✔ TC-B082: Reaching target shows no advisory (23.630334ms)
  ✔ TC-B083: CSV export contains the traceability columns and the counted data (22.96975ms)
  ✔ TC-B084: JSON export parses and carries the session (24.589625ms)
  ✔ TC-B085: Absolute counts derive from the displayed percentages (URS-036, HA-024) (43.728708ms)
  ✔ TC-B086: A non-numeric WBC clears the absolute counts rather than showing NaN (22.601458ms)
  ✔ TC-B087: A case number containing markup is rendered inert (SYS-S04) (21.746667ms)
  ✔ TC-B088: Session history lists completed counts and opens read-only detail (24.170042ms)
✔ Behaviour — Results, Export and Absolute Counts (284.324125ms)
▶ Behaviour — Theme and Audio (URS-095, URS-097)
  ✔ TC-B090: Theme toggles and persists to sessionStorage (14.732708ms)
  ✔ TC-B091: Ctrl+Shift+L toggles the theme without disturbing counting (16.657792ms)
  ✔ TC-B092: Audio toggle flips state and persists (14.5835ms)
  ✔ TC-B093: Counting emits audio feedback when enabled (17.085917ms)
✔ Behaviour — Theme and Audio (URS-095, URS-097) (63.243125ms)
▶ Behaviour — Denominator policy (URS-030, DCR-006)
  ✔ TC-B100: NRBC counted in PB do not dilute the leucocyte percentages (67.837708ms)
  ✔ TC-B101: NRBC display per 100 WBC rather than a percentage (64.323084ms)
  ✔ TC-B102: The grand total distinguishes the differential from the overall tally (64.864125ms)
  ✔ TC-B103: Progress tracks the differential, not the cells tallied (50.394667ms)
  ✔ TC-B104: Displayed percentages still sum to 100 with a category excluded (27.839958ms)
  ✔ TC-B105: The finalized PB report states leucocytes and NRBC per 100 WBC (67.158375ms)
  ✔ TC-B106: Absolute counts are not derived for a non-differential category (68.682625ms)
  ✔ TC-B107: Bone marrow is unaffected — erythroblasts remain a percentage (63.787208ms)
✔ Behaviour — Denominator policy (URS-030, DCR-006) (475.28675ms)
▶ Behaviour — Confidence intervals (URS-037, HA-030)
  ✔ TC-B110: The results screen states an interval beside each percentage (64.934416ms)
  ✔ TC-B111: Intervals are computed from the differential denominator (65.910375ms)
  ✔ TC-B112: The low-count advisory carries a computed interval (69.012ms)
  ✔ TC-B113: A profile may disable intervals (65.324958ms)
  ✔ TC-B114: The configured confidence level is honoured (66.039958ms)
  ✔ TC-B115: Intervals reach the CSV archive (65.454667ms)
  ✔ TC-B116: A zero count still yields a bounding interval (64.451083ms)
✔ Behaviour — Confidence intervals (URS-037, HA-030) (461.487875ms)
▶ Behaviour — Thresholds and subset formulas (URS-038, URS-039)
  ✔ TC-B120: A count straddling a threshold raises the advisory (64.372333ms)
  ✔ TC-B121: The advisory never blocks completion (URS-041 philosophy) (64.783875ms)
  ✔ TC-B122: A count clear of every threshold shows no advisory (134.031667ms)
  ✔ TC-B123: Continue Counting remains the offered remedy (66.525792ms)
  ✔ TC-B124: Extending the count re-evaluates the advisory (142.100375ms)
  ✔ TC-B125: All configured formulas render, not just M:E (135.140083ms)
  ✔ TC-B126: A threshold on a subset formula is evaluated against its own denominator (133.292584ms)
  ✔ TC-B127: Threshold results are archived on the session (66.024083ms)
✔ Behaviour — Thresholds and subset formulas (URS-038, URS-039) (806.724958ms)
▶ Behaviour — Method provenance (URS-052, URS-055)
  ✔ TC-B130: The results screen carries a method statement (30.468083ms)
  ✔ TC-B131: The copied report carries the profile and version (URS-052) (32.533958ms)
  ✔ TC-B132: The method statement reaches the session and the CSV (31.48175ms)
  ✔ TC-B133: A template may place the method statement inline (30.833208ms)
  ✔ TC-B134: The peripheral blood method statement declares the denominator (64.600375ms)
  ✔ TC-B135: A profile with no provenance still produces valid output (31.814583ms)
✔ Behaviour — Method provenance (URS-052, URS-055) (222.034166ms)
▶ ICSH conformance — nucleated differential count (§2.6)
  ✔ SC-001: Every ICSH NDC category is present in the bone marrow profile (0.404417ms)
  ✔ SC-002: Every ICSH NDC category has a keyboard key (0.095ms)
  ✔ SC-003: Any category beyond the ICSH list carries scope guidance (0.0775ms)
  ✔ SC-004: The guidance names the cell types ICSH excludes (0.174792ms)
✔ ICSH conformance — nucleated differential count (§2.6) (1.310125ms)
▶ ICSH conformance — M:E ratio definition (§2.6)
  ✔ SC-010: The M:E numerator is exactly the ICSH set (0.436209ms)
  ✔ SC-011: The M:E denominator is erythroblasts at all stages (0.109542ms)
  ✔ SC-012: Lymphocytes, plasma cells, mast cells and other are excluded from M:E (0.083625ms)
  ✔ SC-013: A worked ICSH example computes correctly (0.206167ms)
  ✔ SC-014: Monocytes contribute to the numerator, as ICSH specifies (0.096833ms)
✔ ICSH conformance — M:E ratio definition (§2.6) (1.554792ms)
▶ ICSH conformance — target cell counts (§2.6)
  ✔ SC-020: The bone marrow default target is the ICSH 500-cell figure (0.096292ms)
  ✔ SC-021: The schema can express the ICSH 300-cell provision (0.583625ms)
  ✔ SC-022: The total number of cells counted is reportable (§2.6) (0.067667ms)
✔ ICSH conformance — target cell counts (§2.6) (0.831625ms)
▶ Provenance of the shipped profile (URS-055)
  ✔ SC-030: The profile declares the standard it implements (0.068916ms)
  ✔ SC-031: The M:E formula records the convention it follows (0.056292ms)
  ✔ SC-032: The target count records the conditional ICSH rule (0.035792ms)
  ✔ SC-033: Every specimen type produces a usable method statement (0.2115ms)
✔ Provenance of the shipped profile (URS-055) (0.451625ms)
▶ Both M:E conventions are offered (URS-035)
  ✔ SC-040: The alternative convention ships as a selectable preset (0.203041ms)
  ✔ SC-041: It is listed in the preset catalogue (0.108875ms)
  ✔ SC-042: The two conventions give different ratios from identical counts (0.201542ms)
  ✔ SC-043: Each states its convention, so a report is interpretable (0.247667ms)
✔ Both M:E conventions are offered (URS-035) (0.817291ms)
▶ User guide tracks the shipped configuration (URS-092)
  ✔ UD-001: Every counting key in the shipped profile is documented (0.85525ms)
  ✔ UD-002: No key is documented that the profile does not define (0.200125ms)
  ✔ UD-003: Documented target counts match the profile (0.081542ms)
  ✔ UD-004: The guide points at the methods page (0.127875ms)
✔ User guide tracks the shipped configuration (URS-092) (1.925125ms)
▶ Methods page figures match the engine (URS-055)
  ✔ UD-010: The confidence interval table is computed, not asserted (0.345875ms)
  ✔ UD-011: Every interval quoted in the page is one the engine produces (1.493458ms)
  ✔ UD-012: The NRBC worked example is arithmetically correct (0.260709ms)
  ✔ UD-013: The M:E convention described matches the shipped formula (0.203542ms)
  ✔ UD-014: Documented target counts and their basis match the profile (0.100042ms)
  ✔ UD-015: The ICSH exclusion list in the page is complete (0.519125ms)
  ✔ UD-016: Limitations are stated with their evidence (0.163292ms)
  ✔ UD-017: The page does not overstate what more counting achieves (0.074958ms)
  ✔ UD-018: The methods page is reachable from the application (0.298459ms)
  ✔ UD-019: The methods page loads no third-party script (URS-094) (0.095625ms)
✔ Methods page figures match the engine (URS-055) (3.796833ms)
▶ Calculation reference is arithmetically true (URS-092)
  ✔ UD-030: The NRBC comparison table is correct in both columns (0.175084ms)
  ✔ UD-031: The rounding comparison table is correct for all three policies (0.214125ms)
  ✔ UD-032: The two M:E conventions give the stated ratios (0.237125ms)
  ✔ UD-033: Every confidence interval in the reference is engine-produced (0.271083ms)
  ✔ UD-034: The Wald comparison is reproduced faithfully (0.078459ms)
  ✔ UD-035: The blast-denominator example is consistent with its own scenario (0.11375ms)
  ✔ UD-036: Every choice the reference calls configurable really is (0.387708ms)
  ✔ UD-037: What the reference calls fixed is stated as fixed (0.041708ms)
  ✔ UD-039: The reference says where each setting is actually reached (0.769125ms)
  ✔ UD-038: Every abbreviation used is expanded in the table (0.062333ms)
✔ Calculation reference is arithmetically true (URS-092) (2.48475ms)
ℹ tests 591
ℹ suites 116
ℹ pass 591
ℹ fail 0
ℹ cancelled 0
ℹ skipped 0
ℹ todo 0
ℹ duration_ms 3963.34125
